# Electrical Services Replacement — PM Guidance Audit (2026-09-10)

## Source: `Electrical Systems.docx`

## Verdict: Needs fixes (one systemic terminology issue only — otherwise exemplary)

## Completeness findings
1. **Stage 4 — same generic "Building Regulations / statutory compliance information" terminology issue found across this batch** (see `boiler-heating-plant.md`). No other gaps found — this file is otherwise a model for the rest of the suite.

## Redundancy / unnecessary-step findings
None found.

## Citations checked
- "Building Regulations" — flagged above.
- DSEAR risk assessment for standby generator fuel storage and UPS/IPS battery-room hydrogen ventilation correctly cites **Water Environment (Oil Storage) (Scotland) Regulations 2006** and **BS EN 62485-2** alongside DSEAR — this is genuinely Scotland-specific and more precise than most other files in the whole suite; worth using as the template example when fixing the "Building Regulations" issue elsewhere.
- BS 7671, BS EN 61439, BS 5266, BS 8519, Electricity at Work Regulations, SHTM 06 series — all current, correctly applied. Periodic thermal-imaging survey (IET Guidance Note 3) is correctly placed at Stage 7 (Use) as an ongoing O&M activity rather than a one-off design deliverable.
