# Heating & Ventilation Systems — PM Guidance Audit (2026-09-10)

## Verdict: Clean

## Completeness findings
None found. This is one of the most thorough checklists in the set — HAI-SCRIBE and Ventilation Safety Group engagement is threaded through every relevant stage, the Stage 4 Pre-Contract Hold Point (two competitive quotes + PFI/NHS cost approval + written VSG/IPC approval, all required before contractor appointment) is a genuine, well-placed governance gate, and the fire damper drop-test row correctly cross-references BS 9999:2017 alongside SHTM 03-01 Part B. PVG and RPA cross-cutting lines both present and correctly worded.

## Redundancy / unnecessary-step findings
None found. No deliverable duplicates another within the file, and everything present is grounded in a real regulation or genuine project risk (infection control, resilience of critical-area ventilation, BMS/electrical interface).

## Citations checked
- SHTM 03-01 Part A/Part B split (design/validation vs operational management) used consistently and correctly throughout.
- BS 9999:2017 (fire damper drop-test) — same standard cited consistently in the Fire Alarm & Detection checklist's own damper row; no discrepancy between the two.
- No stale or superseded citations identified.
