# Water Treatment Plant — PM Guidance Audit (2026-09-10)

## Source: docx (`Document_Outlines\Input data - systems\Water Treatment Plant.docx`)

## Verdict: Needs fixes

## Completeness findings
None found — the 8-stage sequencing is sound (end-use confirmation at Stage 0 → concept RO/DI options at Stage 2 → water-quality validation plan at Stage 4 → validation-before-clinical-use at commissioning → ongoing monitoring at Use), and the file correctly cross-references the Domestic Hot & Cold Water template's dialysis deliverable rather than duplicating it.

## Redundancy / unnecessary-step findings
None found. Every deliverable is grounded in a real regulation or genuine clinical-safety risk; no duplication within the file or unjustified scope drift from Domestic Hot & Cold Water Systems Replacement.

## Citations checked
- **Real error found and confirmed independently**: Table 0 ("System Element | Key Guidance"), Backflow prevention row, cites "Water Supply (Water Fittings) Regulations 1999 as applied in Scotland." This is wrong — the 1999 Regulations are the **England & Wales** instrument. Scotland has its own distinct framework, currently the **Water Supply (Water Fittings) (Scotland) Byelaws 2014** (administered by Scottish Water; these superseded the 2004 Scottish byelaws with effect from 12 July 2014). Verified via WebSearch against Scottish Water's own byelaws page and DWQR (Drinking Water Quality Regulator for Scotland). Fix: replace the citation in Table 0's Backflow prevention row (and check the corresponding note isn't repeated elsewhere in the file) with "Water Supply (Water Fittings) (Scotland) Byelaws 2014."
- ISO 23500 series (dialysis water) — confirmed current, Part 2 at its 2024 edition, consistent with what was verified in the earlier Domestic Hot & Cold Water round tonight.
- HTM 04-01, ACOP L8/HSG274 — both confirmed current and correctly applied.
